<!DOCTYPE html>
<html lang="" xml:lang="">
<head>

  <meta charset="utf-8" />
  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
  <title>Chapter 1 Background on data analysis | Building energy statistical modelling</title>
  <meta name="description" content="This is the description of the book." />
  <meta name="generator" content="bookdown 0.23 and GitBook 2.6.7" />

  <meta property="og:title" content="Chapter 1 Background on data analysis | Building energy statistical modelling" />
  <meta property="og:type" content="book" />
  
  
  <meta property="og:description" content="This is the description of the book." />
  <meta name="github-repo" content="srouchier/buildingenergygeeks" />

  <meta name="twitter:card" content="summary" />
  <meta name="twitter:title" content="Chapter 1 Background on data analysis | Building energy statistical modelling" />
  
  <meta name="twitter:description" content="This is the description of the book." />
  

<meta name="author" content="Simon Rouchier" />


<meta name="date" content="2021-08-17" />

  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="black" />
  
  
<link rel="prev" href="index.html"/>
<link rel="next" href="modelling.html"/>
<script src="libs/jquery-3.6.0/jquery-3.6.0.min.js"></script>
<link href="libs/gitbook-2.6.7/css/style.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-table.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-bookdown.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-highlight.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-search.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-fontsettings.css" rel="stylesheet" />
<link href="libs/gitbook-2.6.7/css/plugin-clipboard.css" rel="stylesheet" />









<script src="libs/accessible-code-block-0.0.1/empty-anchor.js"></script>
<link href="libs/anchor-sections-1.0.1/anchor-sections.css" rel="stylesheet" />
<script src="libs/anchor-sections-1.0.1/anchor-sections.js"></script>


<style type="text/css">
code.sourceCode > span { display: inline-block; line-height: 1.25; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode { white-space: pre; position: relative; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
code.sourceCode { white-space: pre-wrap; }
code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
    color: #aaaaaa;
  }
pre.numberSource { margin-left: 3em; border-left: 1px solid #aaaaaa;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
code span.al { color: #ff0000; font-weight: bold; } /* Alert */
code span.an { color: #60a0b0; font-weight: bold; font-style: italic; } /* Annotation */
code span.at { color: #7d9029; } /* Attribute */
code span.bn { color: #40a070; } /* BaseN */
code span.bu { } /* BuiltIn */
code span.cf { color: #007020; font-weight: bold; } /* ControlFlow */
code span.ch { color: #4070a0; } /* Char */
code span.cn { color: #880000; } /* Constant */
code span.co { color: #60a0b0; font-style: italic; } /* Comment */
code span.cv { color: #60a0b0; font-weight: bold; font-style: italic; } /* CommentVar */
code span.do { color: #ba2121; font-style: italic; } /* Documentation */
code span.dt { color: #902000; } /* DataType */
code span.dv { color: #40a070; } /* DecVal */
code span.er { color: #ff0000; font-weight: bold; } /* Error */
code span.ex { } /* Extension */
code span.fl { color: #40a070; } /* Float */
code span.fu { color: #06287e; } /* Function */
code span.im { } /* Import */
code span.in { color: #60a0b0; font-weight: bold; font-style: italic; } /* Information */
code span.kw { color: #007020; font-weight: bold; } /* Keyword */
code span.op { color: #666666; } /* Operator */
code span.ot { color: #007020; } /* Other */
code span.pp { color: #bc7a00; } /* Preprocessor */
code span.sc { color: #4070a0; } /* SpecialChar */
code span.ss { color: #bb6688; } /* SpecialString */
code span.st { color: #4070a0; } /* String */
code span.va { color: #19177c; } /* Variable */
code span.vs { color: #4070a0; } /* VerbatimString */
code span.wa { color: #60a0b0; font-weight: bold; font-style: italic; } /* Warning */
</style>


</head>

<body>



  <div class="book without-animation with-summary font-size-2 font-family-1" data-basepath=".">

    <div class="book-summary">
      <nav role="navigation">

<ul class="summary">
<li><a href="./index.html">Building energy statistical modelling</a></li>

<li class="divider"></li>
<li class="chapter" data-level="" data-path="index.html"><a href="index.html"><i class="fa fa-check"></i>Foreword</a><ul>
<li class="chapter" data-level="" data-path="index.html"><a href="index.html#what-this-book-is-about"><i class="fa fa-check"></i>What this book is about</a></li>
<li class="chapter" data-level="" data-path="index.html"><a href="index.html#what-this-book-does-not-cover"><i class="fa fa-check"></i>What this book does not cover</a></li>
<li class="chapter" data-level="" data-path="index.html"><a href="index.html#what-about-programming-languages"><i class="fa fa-check"></i>What about programming languages?</a></li>
</ul></li>
<li class="part"><span><b>I Theory and workflow</b></span></li>
<li class="chapter" data-level="1" data-path="scope.html"><a href="scope.html"><i class="fa fa-check"></i><b>1</b> Background on data analysis</a><ul>
<li class="chapter" data-level="1.1" data-path="scope.html"><a href="scope.html#the-energy-savings-potential-of-buildings"><i class="fa fa-check"></i><b>1.1</b> The energy savings potential of buildings</a></li>
<li class="chapter" data-level="1.2" data-path="scope.html"><a href="scope.html#from-data-to-energy-savings"><i class="fa fa-check"></i><b>1.2</b> From data to energy savings</a><ul>
<li class="chapter" data-level="1.2.1" data-path="scope.html"><a href="scope.html#formalisation-of-the-system"><i class="fa fa-check"></i><b>1.2.1</b> Formalisation of the system</a></li>
<li class="chapter" data-level="1.2.2" data-path="scope.html"><a href="scope.html#some-uses-of-data"><i class="fa fa-check"></i><b>1.2.2</b> Some uses of data</a></li>
<li class="chapter" data-level="1.2.3" data-path="scope.html"><a href="scope.html#model-calibration-as-the-key-to-data-analysis"><i class="fa fa-check"></i><b>1.2.3</b> Model calibration as the key to data analysis</a></li>
<li class="chapter" data-level="1.2.4" data-path="scope.html"><a href="scope.html#inverseproblems"><i class="fa fa-check"></i><b>1.2.4</b> The difficulty of inverse problems</a></li>
</ul></li>
<li class="chapter" data-level="1.3" data-path="scope.html"><a href="scope.html#categories"><i class="fa fa-check"></i><b>1.3</b> Categories of data-driven modelling approaches</a><ul>
<li class="chapter" data-level="1.3.1" data-path="scope.html"><a href="scope.html#either-physical-interpretability-or-prediction-accuracy"><i class="fa fa-check"></i><b>1.3.1</b> Either physical interpretability or prediction accuracy</a></li>
<li class="chapter" data-level="1.3.2" data-path="scope.html"><a href="scope.html#calibrated-simulation-white-box"><i class="fa fa-check"></i><b>1.3.2</b> Calibrated simulation (white-box)</a></li>
<li class="chapter" data-level="1.3.3" data-path="scope.html"><a href="scope.html#machine-learning-black-box"><i class="fa fa-check"></i><b>1.3.3</b> Machine learning (black-box)</a></li>
<li class="chapter" data-level="1.3.4" data-path="scope.html"><a href="scope.html#statistical-modelling-and-inference-grey-box"><i class="fa fa-check"></i><b>1.3.4</b> Statistical modelling and inference (grey-box)</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="2" data-path="modelling.html"><a href="modelling.html"><i class="fa fa-check"></i><b>2</b> Building energy statistical modelling</a><ul>
<li class="chapter" data-level="2.1" data-path="modelling.html"><a href="modelling.html#modelling1"><i class="fa fa-check"></i><b>2.1</b> Building physics in a nutshell</a></li>
<li class="chapter" data-level="2.2" data-path="modelling.html"><a href="modelling.html#modelling2"><i class="fa fa-check"></i><b>2.2</b> Measurement and modelling boundaries</a></li>
<li class="chapter" data-level="2.3" data-path="modelling.html"><a href="modelling.html#modelling3"><i class="fa fa-check"></i><b>2.3</b> Categories of statistical models</a></li>
</ul></li>
<li class="chapter" data-level="3" data-path="workflow.html"><a href="workflow.html"><i class="fa fa-check"></i><b>3</b> A Bayesian data analysis workflow</a><ul>
<li class="chapter" data-level="3.1" data-path="workflow.html"><a href="workflow.html#bayesian"><i class="fa fa-check"></i><b>3.1</b> Bayesian inference summarised</a><ul>
<li class="chapter" data-level="3.1.1" data-path="workflow.html"><a href="workflow.html#motivation-for-a-bayesian-approach"><i class="fa fa-check"></i><b>3.1.1</b> Motivation for a Bayesian approach</a></li>
</ul></li>
<li class="chapter" data-level="3.2" data-path="workflow.html"><a href="workflow.html#workflow-for-one-model"><i class="fa fa-check"></i><b>3.2</b> Workflow for one model</a><ul>
<li class="chapter" data-level="3.2.1" data-path="workflow.html"><a href="workflow.html#overview"><i class="fa fa-check"></i><b>3.2.1</b> Overview</a></li>
<li class="chapter" data-level="3.2.2" data-path="workflow.html"><a href="workflow.html#step-1-model-specification"><i class="fa fa-check"></i><b>3.2.2</b> Step 1: model specification</a></li>
<li class="chapter" data-level="3.2.3" data-path="workflow.html"><a href="workflow.html#priorpredictivechecking"><i class="fa fa-check"></i><b>3.2.3</b> Prior predictive checking</a></li>
<li class="chapter" data-level="3.2.4" data-path="workflow.html"><a href="workflow.html#computation"><i class="fa fa-check"></i><b>3.2.4</b> Step 2: computation with Markov Chain Monte Carlo</a></li>
<li class="chapter" data-level="3.2.5" data-path="workflow.html"><a href="workflow.html#modelvalidation"><i class="fa fa-check"></i><b>3.2.5</b> Step 3: model checking and validation</a></li>
</ul></li>
<li class="chapter" data-level="3.3" data-path="workflow.html"><a href="workflow.html#modelselection"><i class="fa fa-check"></i><b>3.3</b> Model assessment and selection</a><ul>
<li class="chapter" data-level="3.3.1" data-path="workflow.html"><a href="workflow.html#model-selection-workflows"><i class="fa fa-check"></i><b>3.3.1</b> Model selection workflows</a></li>
<li class="chapter" data-level="3.3.2" data-path="workflow.html"><a href="workflow.html#sensitivity-analysis"><i class="fa fa-check"></i><b>3.3.2</b> Sensitivity analysis</a></li>
<li class="chapter" data-level="3.3.3" data-path="workflow.html"><a href="workflow.html#structural-identifiability"><i class="fa fa-check"></i><b>3.3.3</b> Structural identifiability</a></li>
<li class="chapter" data-level="3.3.4" data-path="workflow.html"><a href="workflow.html#inferencediagnostics"><i class="fa fa-check"></i><b>3.3.4</b> Practical identifiability</a></li>
<li class="chapter" data-level="3.3.5" data-path="workflow.html"><a href="workflow.html#modelcomparison"><i class="fa fa-check"></i><b>3.3.5</b> Model comparison criteria</a></li>
</ul></li>
</ul></li>
<li class="part"><span><b>II Temporally independent data</b></span></li>
<li class="chapter" data-level="4" data-path="ordinary-linear-regression.html"><a href="ordinary-linear-regression.html"><i class="fa fa-check"></i><b>4</b> Ordinary linear regression</a><ul>
<li class="chapter" data-level="4.1" data-path="ordinary-linear-regression.html"><a href="ordinary-linear-regression.html#introduction-to-olr"><i class="fa fa-check"></i><b>4.1</b> Introduction to OLR</a></li>
<li class="chapter" data-level="4.2" data-path="ordinary-linear-regression.html"><a href="ordinary-linear-regression.html#case-study"><i class="fa fa-check"></i><b>4.2</b> Case study</a></li>
<li class="chapter" data-level="4.3" data-path="ordinary-linear-regression.html"><a href="ordinary-linear-regression.html#simple-linear-regression-with-r"><i class="fa fa-check"></i><b>4.3</b> Simple linear regression with R</a></li>
<li class="chapter" data-level="4.4" data-path="ordinary-linear-regression.html"><a href="ordinary-linear-regression.html#bayesian-linear-regression-with-stan"><i class="fa fa-check"></i><b>4.4</b> Bayesian linear regression with STAN</a></li>
</ul></li>
<li class="chapter" data-level="5" data-path="bayesian-mv.html"><a href="bayesian-mv.html"><i class="fa fa-check"></i><b>5</b> Bayesian M&amp;V</a><ul>
<li class="chapter" data-level="5.1" data-path="bayesian-mv.html"><a href="bayesian-mv.html#a-bayesian-workflow-for-mv"><i class="fa fa-check"></i><b>5.1</b> A Bayesian workflow for M&amp;V</a></li>
<li class="chapter" data-level="5.2" data-path="bayesian-mv.html"><a href="bayesian-mv.html#change-point-models"><i class="fa fa-check"></i><b>5.2</b> Change-point models</a></li>
<li class="chapter" data-level="5.3" data-path="bayesian-mv.html"><a href="bayesian-mv.html#ipmvp-option-c-example"><i class="fa fa-check"></i><b>5.3</b> IPMVP option C example</a><ul>
<li class="chapter" data-level="5.3.1" data-path="bayesian-mv.html"><a href="bayesian-mv.html#loading-and-displaying-the-data"><i class="fa fa-check"></i><b>5.3.1</b> Loading and displaying the data</a></li>
<li class="chapter" data-level="5.3.2" data-path="bayesian-mv.html"><a href="bayesian-mv.html#daily-averaged-data"><i class="fa fa-check"></i><b>5.3.2</b> Daily averaged data</a></li>
<li class="chapter" data-level="5.3.3" data-path="bayesian-mv.html"><a href="bayesian-mv.html#model-definition"><i class="fa fa-check"></i><b>5.3.3</b> Model definition</a></li>
<li class="chapter" data-level="5.3.4" data-path="bayesian-mv.html"><a href="bayesian-mv.html#model-specification-with-stan"><i class="fa fa-check"></i><b>5.3.4</b> Model specification with STAN</a></li>
<li class="chapter" data-level="5.3.5" data-path="bayesian-mv.html"><a href="bayesian-mv.html#model-fitting"><i class="fa fa-check"></i><b>5.3.5</b> Model fitting</a></li>
<li class="chapter" data-level="5.3.6" data-path="bayesian-mv.html"><a href="bayesian-mv.html#validation-and-results"><i class="fa fa-check"></i><b>5.3.6</b> Validation and results</a></li>
<li class="chapter" data-level="5.3.7" data-path="bayesian-mv.html"><a href="bayesian-mv.html#residuals"><i class="fa fa-check"></i><b>5.3.7</b> Residuals</a></li>
<li class="chapter" data-level="5.3.8" data-path="bayesian-mv.html"><a href="bayesian-mv.html#savings"><i class="fa fa-check"></i><b>5.3.8</b> Savings</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="6" data-path="finite-mixture-models.html"><a href="finite-mixture-models.html"><i class="fa fa-check"></i><b>6</b> Finite mixture models</a><ul>
<li class="chapter" data-level="6.1" data-path="finite-mixture-models.html"><a href="finite-mixture-models.html#principle"><i class="fa fa-check"></i><b>6.1</b> Principle</a></li>
<li class="chapter" data-level="6.2" data-path="finite-mixture-models.html"><a href="finite-mixture-models.html#example"><i class="fa fa-check"></i><b>6.2</b> Example</a></li>
</ul></li>
<li class="part"><span><b>III Time-series modelling</b></span></li>
<li class="chapter" data-level="7" data-path="autoregressive-models.html"><a href="autoregressive-models.html"><i class="fa fa-check"></i><b>7</b> Autoregressive models</a></li>
<li class="chapter" data-level="8" data-path="hmm.html"><a href="hmm.html"><i class="fa fa-check"></i><b>8</b> Hidden Markov models</a><ul>
<li class="chapter" data-level="8.1" data-path="hmm.html"><a href="hmm.html#principles"><i class="fa fa-check"></i><b>8.1</b> Principles</a><ul>
<li class="chapter" data-level="8.1.1" data-path="hmm.html"><a href="hmm.html#the-forward-algorithm"><i class="fa fa-check"></i><b>8.1.1</b> The forward algorithm</a></li>
<li class="chapter" data-level="8.1.2" data-path="hmm.html"><a href="hmm.html#the-viterbi-algorithm"><i class="fa fa-check"></i><b>8.1.2</b> The Viterbi algorithm</a></li>
</ul></li>
<li class="chapter" data-level="8.2" data-path="hmm.html"><a href="hmm.html#example-1"><i class="fa fa-check"></i><b>8.2</b> Example</a></li>
</ul></li>
<li class="chapter" data-level="9" data-path="markov-switching-models.html"><a href="markov-switching-models.html"><i class="fa fa-check"></i><b>9</b> Markov switching models</a><ul>
<li class="chapter" data-level="9.1" data-path="markov-switching-models.html"><a href="markov-switching-models.html#principle-1"><i class="fa fa-check"></i><b>9.1</b> Principle</a></li>
<li class="chapter" data-level="9.2" data-path="markov-switching-models.html"><a href="markov-switching-models.html#example-2"><i class="fa fa-check"></i><b>9.2</b> Example</a></li>
</ul></li>
<li class="part"><span><b>IV State-space models</b></span></li>
<li class="chapter" data-level="10" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html"><i class="fa fa-check"></i><b>10</b> Principle of SSMs</a><ul>
<li class="chapter" data-level="10.1" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html#description"><i class="fa fa-check"></i><b>10.1</b> Description</a></li>
<li class="chapter" data-level="10.2" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html#linear-state-space-models"><i class="fa fa-check"></i><b>10.2</b> Linear state-space models</a></li>
<li class="chapter" data-level="10.3" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html#the-kalman-filter"><i class="fa fa-check"></i><b>10.3</b> The Kalman filter</a></li>
<li class="chapter" data-level="10.4" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html#non-linear-state-space-models"><i class="fa fa-check"></i><b>10.4</b> Non-linear state-space models</a><ul>
<li class="chapter" data-level="10.4.1" data-path="principle-of-ssms.html"><a href="principle-of-ssms.html#switching-state-space-models"><i class="fa fa-check"></i><b>10.4.1</b> Switching state-space models</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="11" data-path="a-simple-rc-model.html"><a href="a-simple-rc-model.html"><i class="fa fa-check"></i><b>11</b> A simple RC model</a></li>
<li class="chapter" data-level="12" data-path="the-pysip-library.html"><a href="the-pysip-library.html"><i class="fa fa-check"></i><b>12</b> The pySIP library</a></li>
<li class="part"><span><b>V Gaussian Process models</b></span></li>
<li class="chapter" data-level="13" data-path="gaussian-process-models.html"><a href="gaussian-process-models.html"><i class="fa fa-check"></i><b>13</b> Gaussian Process models</a><ul>
<li class="chapter" data-level="13.1" data-path="gaussian-process-models.html"><a href="gaussian-process-models.html#principle-2"><i class="fa fa-check"></i><b>13.1</b> Principle</a></li>
<li class="chapter" data-level="13.2" data-path="gaussian-process-models.html"><a href="gaussian-process-models.html#gaussian-processes-for-prediction-of-energy-use"><i class="fa fa-check"></i><b>13.2</b> Gaussian Processes for prediction of energy use</a></li>
<li class="chapter" data-level="13.3" data-path="gaussian-process-models.html"><a href="gaussian-process-models.html#gaussian-processes-for-time-series-data"><i class="fa fa-check"></i><b>13.3</b> Gaussian Processes for time series data</a></li>
<li class="chapter" data-level="13.4" data-path="gaussian-process-models.html"><a href="gaussian-process-models.html#latent-force-models"><i class="fa fa-check"></i><b>13.4</b> Latent Force Models</a></li>
</ul></li>
<li class="chapter" data-level="" data-path="references.html"><a href="references.html"><i class="fa fa-check"></i>References</a></li>
<li class="divider"></li>
<li><a href="https://github.com/rstudio/bookdown" target="blank">Published with bookdown</a></li>

</ul>

      </nav>
    </div>

    <div class="book-body">
      <div class="body-inner">
        <div class="book-header" role="navigation">
          <h1>
            <i class="fa fa-circle-o-notch fa-spin"></i><a href="./">Building energy statistical modelling</a>
          </h1>
        </div>

        <div class="page-wrapper" tabindex="-1" role="main">
          <div class="page-inner">

            <section class="normal" id="section-">
<div id="scope" class="section level1">
<h1><span class="header-section-number">Chapter 1</span> Background on data analysis</h1>
<div id="the-energy-savings-potential-of-buildings" class="section level2">
<h2><span class="header-section-number">1.1</span> The energy savings potential of buildings</h2>
<p>The energy consumption of buildings accounts for 40% of the global primary energy use and up to 33% of carbon emissions in some countries, mainly from the operation of heating, ventilation and air conditioning (HVAC) systems. The gap in energy performance between older, poorly insulated constructions, and newer net-zero energy or passive buildings with efficient energy control strategies, shows the magnitude of the improvement that could be brought to the energy efficiency of the building stock. It is commonly known that the share of new buildings in the overall construction sector is very low. Most buildings are several decades old and often have poor energy performance, especially compared to recent standards for new constructions. The largest potential for energy savings in the building sector therefore lies in the renovation of the existing building stock, or its proper energy management.</p>
<p>Data science offers promising prospects for improving the energy efficiency of buildings. Thanks to the availability of smart meters and sensor networks, along with increasingly accessible algorithms for data processing and analysis, statistical models may be trained to predict the energy use of HVAC systems or the indoor conditions. These trained models and their predictions then lead to various inferences: assessing the real impact of energy conservation measures; identifying HVAC faults or physical properties of the envelope in order to provide incentive for retrofitting; minimizing energy consumption through model predictive control; detecting and diagnosing faults; etc.</p>
<p>The availability of measurements and computational power have given data mining methods an increasing popularity. The field of data analysis applied to building energy performance assessment however faces two main challenges to this day. Ironically, the first challenge is the abundance of data. Smart meters and building management systems deliver large amounts of information which can hide the few readings which are the most relevant to energy conservation. Automated monitoring and fault detection algorithms only do what they are told, and will hardly replace human intervention when it comes to understanding readings. The second challenge is the difficulty of data science. Without a principled methodology, it is very easy to draw erroneous conclusions, by incorrectly assuming that a model is properly trained. By lack of a background in statistics, building energy practitioners often lack the tools to ensure their inferences are correct.</p>
</div>
<div id="from-data-to-energy-savings" class="section level2">
<h2><span class="header-section-number">1.2</span> From data to energy savings</h2>
<div id="formalisation-of-the-system" class="section level3">
<h3><span class="header-section-number">1.2.1</span> Formalisation of the system</h3>
<p>Before proposing a few examples on how data acquisition may support energy conservation measures, let us first formalise the framework, in which the following parts of this book will describe building energy performance.</p>
<div class="figure"><span style="display:block;" id="fig:formalisation"></span>
<img src="figures/101_formalisation.png" alt="Formalisation of the system into observable variables and non-measurable influences" width="80%" />
<p class="caption">
Figure 1.1: Formalisation of the system into observable variables and non-measurable influences
</p>
</div>
<p>The first level of this formalisation are the two <strong>conditions</strong> imposed on the building: weather and occupancy. What these two terms have in common is the fact that the building’s designer does not get to choose or influence them: every analysis that we will conduct will be conditional on these imposed conditions.</p>
<p>The weather imposes the outdoor boundary conditions of the building envelope. It can be described as a set of measurable quantities (outdoor air temperature, humidity, direct and diffuse solar irradiance, wind speed and direction…), some of which are predictable to some extent. The occupancy is more difficult to extensively describe with a finite set of variables. This term is used here to encompass all actions and choices of the occupants regarding their own comfort and how they “operate” the building: leaving and entering the building, setting indoor temperature set points, opening and closing windows, operating appliances that consume energy… These actions cannot be simply measured and summarised into a few descriptive variables, as can be the weather.</p>
<p>The second level of the formalisation is the <strong>building</strong> itself. Building energy simulation usually separates the description of the HVAC systems and the envelope. Both can be characterised in terms of energy performance by a finite set of <strong>intrinsic performance indicators</strong>: heat transfer coefficient of the envelope, boiler efficiency, window transmissivity, pipe network heat loss… These quantities cannot be directly observed, and define the intrinsic energy performance of the building: their values should not depend on the current state of the two previously mentioned conditions.</p>
<p>The third level of the formalisation includes all extensive and intensive <strong>variables that can be measured</strong> by any kind of meter or sensor, inside or near the building. These variables are the consequences of the two conditions (weather and occupancy) coupled with the building’s intrinsic performance. They include readings from energy meters, variables which describe the indoor air (temperature, relative humidity, CO<span class="math inline">\(_2\)</span> concentration…) and various signals that describe the state of operation of HVAC systems or envelope components. The indoor air temperature, for instance, is influenced by the weather (outdoor air temperature, solar irradiance), the occupants (who chose the set point) and the intrinsic building energy performance (heat transfer coefficient and inertia of the envelope, efficiency of the temperature control loop). These variables, along with weather variables, constitute the <strong>data</strong> from which we will perform inferences and predictions.</p>
</div>
<div id="some-uses-of-data" class="section level3">
<h3><span class="header-section-number">1.2.2</span> Some uses of data</h3>
<p>We now use this formalisation to demonstrate a few examples of how recorded data may be used to motivate energy conservation measures or verify their efficiency. Fig. <a href="scope.html#fig:applications">1.2</a> uses the same color code as Fig. <a href="scope.html#fig:formalisation">1.1</a>: blue denotes observable variables, orange denotes non-measurable information.</p>
<div class="figure"><span style="display:block;" id="fig:applications"></span>
<img src="figures/102_applications.png" alt="How data can be used for various inferences and predictions" width="90%" />
<p class="caption">
Figure 1.2: How data can be used for various inferences and predictions
</p>
</div>
<ul>
<li><strong>Forecasting energy use</strong></li>
</ul>
<p>The ability to predict the energy use of buildings is a useful tool for energy management, from the scale of a single dwelling to the scale of energy distribution in a smart grid. On a side note, we can mention a difference between the terms of <em>prediction</em> and <em>forecasting</em>. In modelling studies, prediction is a general term that means computing the outcome of any simulation model, while forecasting specifically denotes estimating the future values of a time series, on a time horizon where observations are not available.</p>
<p>Two factors may facilitate the ability to forecast a time series. The first of these advantageous characteristics is a repetitive trend in an energy consumption profile (see Fig. <a href="scope.html#fig:prediction1">1.3</a>). Large office buildings, collective housing and retail facilities tend to display a predictable daily profile for energy uses that have a low dependency on environmental factors, such as lighting and electrical appliances. Some energy uses mostly depend on user behaviour, whose stochastic behaviour tend to be smoothed out at larger scales of observation.</p>
<div class="figure"><span style="display:block;" id="fig:prediction1"></span>
<img src="figures/103_prediction1.png" alt="Repetitive consumption profiles are easy to forecast by extrapolating daily and seasonal fluctuations" width="40%" />
<p class="caption">
Figure 1.3: Repetitive consumption profiles are easy to forecast by extrapolating daily and seasonal fluctuations
</p>
</div>
<p>Another factor that facilitates the prediction of energy use is a high dependency on an environmental factor that is itself easy to get forecasts of. In a building with a controlled set-point indoor temperature, a strong correlation may be observed between the outdoor temperature and the heating power in winter (see Fig. <a href="scope.html#fig:prediction2">1.4</a>). The outdoor temperature is then considered a significant <strong>explanatory variable</strong>: its forecasts will allow forecasting the heating power with a satisfactory confidence.</p>
<div class="figure"><span style="display:block;" id="fig:prediction2"></span>
<img src="figures/104_prediction2.png" alt="A correlation between outdoor temperature and heating power can be used to predict future demand" width="40%" />
<p class="caption">
Figure 1.4: A correlation between outdoor temperature and heating power can be used to predict future demand
</p>
</div>
<p>These two examples illustrate two categories of leverages in time series analysis and forecasting. When forecasting a particular series, we can either make use of its own characteristics (periodicity, seasonality, autocorrelation…), or identify dependencies with other measurable data.</p>
<ul>
<li><strong>Measurement and verification (M&amp;V)</strong></li>
</ul>
<p>The ability to predict energy demand can also be valued in the context of Measurement and Verification (M&amp;V). M&amp;V is the process of assessing savings caused by an Energy Conservation Measure (ECM). Savings are determined by comparing measured consumption or demand before and after implementation of a program, making suitable adjustments for changes in conditions. The International Performance Measurement and Verification Protocol (IPMVP) formalizes this process, and presents several options to conduct it.</p>
<div class="figure"><span style="display:block;" id="fig:ipmvp"></span>
<img src="figures/105_mv.png" alt="The IPMVP provides guidelines on how to perform M&amp;V" width="40%" />
<p class="caption">
Figure 1.5: The IPMVP provides guidelines on how to perform M&amp;V
</p>
</div>
<p>An example of adjustment is, when estimating the energy savings delivered by an ECM, to substract its new energy consumption from the consumption that would have occurred <em>if the building had stayed in the same situation</em> in the weather conditions of the reporting period (adjusted baseline consumption). This requires a prediction model that can extrapolate the initial behaviour of the building by accounting for variable weather conditions. Other possible adjustments include changes in occupancy schedules. This is necessary to assess whether measured energy savings are caused by the ECM itself, or by changes in these influences.</p>
<p>The IPMVP presents several options, depending on whether the operation concerns an entire facility or a portion, and defines the notion of <em>measurement boundary</em> as the set of measurements that are relevant to determine savings. In order to verify the savings from a single equipment, and a measurement boundary can be drawn around it, the approach used is retrofit-isolation: IPMVP options A and B. If the purpose of reporting is to verify total facility energy performance, the approach is the whole-facility option C. All options must account for the presence of interactive effects: energy impacts created by the ECM that cannot be measured within the measurement boundary. Any option that requires adjustment on measured independent variables implies the use of a prediction model, even a simple one. In the IPMVP option D, savings are determined through simulation of the energy consumption rather than direct measurements. The simulation model is calibrated so that it predicts the energy and load that matches the actual metered data. Under the correct assumptions, and with the right methodology (which we propose in this book!), calibrated simulation is potentially a very powerful M&amp;V methodology, as it may disaggregate energy uses and estimate interactive effects outside of the measurement boundary.</p>
<p>M&amp;V is a crucial tool in the establishment of Energy Performance Contracts (EPC), which can be established on the basis of designed performance (building energy simulation), with an eventual uncertainty analysis and/or sensitivity analysis, or on the basis of measured energy consumption.</p>
<ul>
<li><strong>Intrinsic performance assessment</strong></li>
</ul>
<p>The third hereby presented application of data analysis is the estimation of quantitative indicators of the intrinsic energy performance of a building. This is different from the M&amp;V process as it does not necessarily imply the comparison between before/after situations. One typical example is the Heat Loss Coefficient (HLC), or the Heat Transfer Coefficient, which characterize heat transmission through the envelope, eventually including air infiltration. The co-heating test is one of the well-known methods for HLC assessment: it measures the heating power required to maintain a steady indoor temperature, and obtains HLC by averaging these measurements over a sufficiently long period.</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-1"></span>
<img src="figures/106_hlc.png" alt="The co-heating test records the heating power, indoor and outdoor temperature, in order to estimate the heat loss coefficient of the envelope" width="40%" />
<p class="caption">
Figure 1.6: The co-heating test records the heating power, indoor and outdoor temperature, in order to estimate the heat loss coefficient of the envelope
</p>
</div>
<p>What is referred here as <em>intrinsic performance assessment</em> may also be called characterization, or parameter estimation, since it primarily works by estimating the values of static parameters of a simulation model. Such parameters may include the HLC, but also the efficiency of a system, an air infiltration rate… Hence, it can be part of an energy audit to help characterize the state of a building and its eventual flaws before the design of an ECM.</p>
<ul>
<li><strong>Fault detection and diagnostics</strong></li>
</ul>
<p>One of the characteristics of “smart buildings” is the ability to monitor energy usage with the aim of identifying abnormal consumption behaviour and notifying the building manager to implement appropriate procedures (<span class="citation">Araya et al. (<a href="#ref-araya2017ensemble" role="doc-biblioref">2017</a>)</span>). Fault detection and diagnostics (FDD) is the process of using building operational data to detect the occurence of faults and identify their root causes (<span class="citation">Granderson et al. (<a href="#ref-granderson2020building" role="doc-biblioref">2020</a>)</span>). This process can be done manually, or by an algorithm delevoped to perform it automatically.</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-2"></span>
<img src="figures/107_fault.png" alt="Fault detection is a double challenge: (1) automatically detecting a difference between measurements and normal behaviour; (2) identifying its possible cause." width="40%" />
<p class="caption">
Figure 1.7: Fault detection is a double challenge: (1) automatically detecting a difference between measurements and normal behaviour; (2) identifying its possible cause.
</p>
</div>
<p>Many supervised statistical learning methods for building energy load forecasting and anomaly detection have been developed in the last years. FDD is a challenging topic because it needs to reconcile two targets: efficient pattern detection among possibly large amounts of data, and physical interpretability of detected anomalies based on a detailed description of the building and its components.</p>
</div>
<div id="model-calibration-as-the-key-to-data-analysis" class="section level3">
<h3><span class="header-section-number">1.2.3</span> Model calibration as the key to data analysis</h3>
<p>All the applications described above can be summarized by the same description: data are recorded and interpreted to draw conclusions about quantities that are either not directly observable (such as estimating a heat loss coefficient), or not yet observed (such as forecasting energy use). In all cases, the missing link between the data and the conclusion is a numerical model.</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-3"></span>
<img src="figures/108_process.png" alt="The overall process of collecting and analyzing data" width="100%" />
<p class="caption">
Figure 1.8: The overall process of collecting and analyzing data
</p>
</div>
<p>As was described by the formalisation proposed above, the energy consumption of HVAC systems and other appliances, along with other measurable indoor variables, are the consequences of two sets of conditions (weather and occupancy) and of the intrinsic energy performance of the envelope and systems. Disaggregating each of these influences, and accessing intrinsic energy performance indicators, is a major challenge. For instance, measurement and verification protocols attempt to demonstrate whether energy savings may be attributed to an energy conservation measure, or is partially caused by a change in weather or occupancy behaviour.</p>
<p>After identifying the phenomena that we wish to predict, or the performance indicators that we wish to estimate, monitoring equipment is implemented for data acquisition. Measurements are an insight of the real behaviour of a building, and are the basis for training the models that will reproduce it. The required types of monitoring depend on the characterisation target and on the specific energy uses of the building under study. In all cases, measurements can only provide a very fractional view of all phenomena that drive the energy performance. Heating and cooling energy consumption, for instance, is the outcome of several concurring heat transfer phenomena: transmission through the envelope and between thermal zones; convection through ventilation and air infiltration; temperature stratification inside each room; long-wave radiative heat exchange between walls… Heating and cooling are also not the only energy consumptions that an operator may wish to be able to predict. Unless separate energy meters are implemented on each system and appliance, measurements of energy consumption are often aggregated values from which separate uses are difficult to isolate. Other important characteristics of the monitoring equipment are: the type and accuracy of sensors used for a given measurement, the acquisition time step, the spatial granularity of observation.</p>
<p>Raw data only describes a fraction of the overall system, and does not allow disaggregating intrinsic energy performance indicators from influences of the weather and of the occupants. The solution to this problem is to define a <strong>numerical model</strong> as the missing link between the complexity of the real building and the conciseness of the data. The model is a numerical description of the building, where the non-observable performance indicators are given a specified value. The conditions imposed by the weather and the occupants are quantified in the equations of the model, which in turn provides values for energy consumption or indoor variables as output. Model specification is all but trivial, especially because of the variety of model types offered by building energy simulation. Selecting an appropriate model structure is essential to the learning procedure. The complexity of the model is a compromise between realism and parcimony: it should at least describe all the most significant processes occuring in the system, and should not allow any redundancy in the input-output relationship. Among several models, equally capable of reproducing a dataset, the best choice is usually the most simple one (<span class="citation">Hastie, Tibshirani, and Friedman (<a href="#ref-hastie2009elements" role="doc-biblioref">2009</a>)</span>).</p>
<p>The model is first defined after our knowledge of the state of the building. The next step is its <strong>calibration</strong> using the measured data. Calibrating a model means finding the settings or set of parameters with which its output best matches a series of observations, called a training dataset. This data usually originates from measurements (in either experimental test cells or real buildings), but may also have been produced by a complex reference model that we wish to approximate by a simplified one. There are two main outcomes of model training, which were already shown by two categories of data analysis applications:</p>
<ul>
<li>The first outcome are inferences about the processes that generated the data. If the model structure was appropriately chosen for this purpose, its parameters are related to the intrinsic energy performance indicators of the building.</li>
<li>The second outcome is the ability acquired by the model to reproduce measurements, and therefore forecast the future values of some of the observed variables.</li>
</ul>
<p>Model calibration is therefore the key to all applications of data analysis that we mentioned earlier. It is however a more complicated problem than it seems and requires careful choices at every step of the entire procedure.</p>
</div>
<div id="inverseproblems" class="section level3">
<h3><span class="header-section-number">1.2.4</span> The difficulty of inverse problems</h3>
<p>Inverse techniques are a suite of methods which promise to provide better experiments and improved understanding of physical processes. Inverse problem theory can be summed up as the science of training models using measurements. The target of such a training is either to learn physical properties of a system by indirect measurements, or setting up a predictive model that can reproduce past observations. In the last couple of decades, building physics researchers have benefited from elements of statistical learning and time series analysis to improve their ability to construct knowledge from data. What is referred to here as inverse problems are actually a very broad field that encompasses any study where data is gathered and mined for information. Inverse heat transfer theory (<span class="citation">Beck, Blackwell, and Clair Jr (<a href="#ref-beck1985inverse" role="doc-biblioref">1985</a>)</span>) was developed as a way to quantify heat exchange and thermal properties, and has translated well into building physics.</p>
<p>Many engineers and researchers however lack the tools for a critical analysis of their results. This caution is particularly important as the dimensionality of the problem (i.e. the number of unknown parameters) increases. When data are available and a model is written to get a better understanding of it, it is very tempting to simply run an optimisation algorithm and assume that the calibrated model has become a sensible representation of reality. If the parameter estimation problem has a relatively low complexity (i.e. few parameters and sufficient measurements), it can be solved without difficulty. In these cases, authors often do not carry a thorough analysis of results, their reliability and ranges of uncertainty. However, it is highly interesting to attempt extracting the most possible information from given data, or to lower the experimental cost required by a given estimation target. System identification then becomes a more demanding task, which cannot be done without proof of reliability of its results. One should not overlook the mathematical challenges of inverse problems which, when added to measurement uncertainty and modelling approximations, can easily result in erroneous inferences.</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-4"></span>
<img src="figures/109_inverse.png" alt="Inverse problems in a nutshell" width="90%" />
<p class="caption">
Figure 1.9: Inverse problems in a nutshell
</p>
</div>
<p>Following the formalisation of building energy monitoring shown above, we propose a formalisation of a typical inverse problem for building physics (<span class="citation">Rouchier (<a href="#ref-rouchier2018solving" role="doc-biblioref">2018</a>)</span>), without considering any statistical aspects for now.</p>
<p>The general principle of solving a system identification problem is to describe an observed phenomenon by a model allowing its simulation. Measurements <span class="math inline">\(\mathbf{z}=(\mathbf{u},\mathbf{y})\)</span> are carried in an experimental setup: a building is probed for the quantities from which we wish to estimate its energy performance (indoor temperature, meter readings, climate, etc.) A model is defined as a mapping between some of the measurements set as input <span class="math inline">\(\mathbf{u}\)</span> (boundary conditions, weather data) and some as output <span class="math inline">\(\mathbf{y}\)</span>. A numerical model is a mathematical formulation of the outputs <span class="math inline">\(\hat y(u, \theta)\)</span>, parameterised by a finite set of variables <span class="math inline">\(\theta\)</span>. The most intuitive way to calibrate a model is to minimize and indicator such as the sum of squared residuals with an optimisation algorithm, in order to find the value of <span class="math inline">\(\theta\)</span> that makes the model most closely match the data.</p>
<p>Ideally, the model is unbiased: it accurately describes the behaviour of the system, so that there exists a true value <span class="math inline">\(\theta^*\)</span> of the parameter vector for which the output <span class="math inline">\(\hat y\)</span> reproduces the undisturbed value of observed variables.
<span class="math display" id="eq:bias">\[\begin{equation}
\mathbf{y}_k = \mathbf{\hat y}_k(u, \theta^*) + \varepsilon_k
\tag{1.1}
\end{equation}\]</span>
where <span class="math inline">\(\varepsilon\)</span> denotes measurement error, i.e. the difference between the real process <span class="math inline">\(y^*\)</span> and its observed value <span class="math inline">\(y\)</span>. The most convenient assumption is that of additive noise, i.e. <span class="math inline">\(\varepsilon_k\)</span> is a sequence of independent and identically distributed random variables.</p>
<p>In practice, <span class="math inline">\(\theta^*\)</span> will never be reached exactly, but rather approached by an estimator <span class="math inline">\(\hat \theta\)</span>, because the entire process of estimating it from measurements is disturbed by an array of approximations (<span class="citation">Maillet (<a href="#ref-maillet2010problemes" role="doc-biblioref">2010</a>)</span>)</p>
<ul>
<li>Experimental errors. The numerical data <span class="math inline">\((u,y)\)</span> available for model calibration differs from the hypothetical outcome of the ideal, undisturbed physical system <span class="math inline">\((u^*,y^*)\)</span>. Sensors may be intrusive, produce noisy measurements, may be poorly calibrated, have a finite precision and resolution…</li>
<li>Numerical errors. The hypothesis of an unbiased model (Eq. @ref{eq:bias}) states that there exists a parameter value <span class="math inline">\(\theta^*\)</span> for which the model output is separated from the observations <span class="math inline">\(y\)</span> only by a zero mean, Gaussian distributed measurement noise. It means that the model perfectly reproduces the physical reality, and the only perceptible error is due to the imperfection of sensors. This is exceedingly optimistic, especially in building energy simulation.</li>
</ul>
<p>Measurement and modelling approximations are problematic because inverse problems are typically ill-posed (<span class="citation">Beck, Blackwell, and Clair Jr (<a href="#ref-beck1985inverse" role="doc-biblioref">1985</a>)</span>): their solution is highly sensitive to noise in the measured data and approximation errors. A global optimum of the inverse problem may then be found with unrealistic physical values for <span class="math inline">\(\theta\)</span> as a consequence of seemingly moderate errors made when setting up the problem.</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-5"></span>
<img src="figures/110_errors.png" alt="Errors and uncertainties on parameter estimation, caused by measurement and modelling errors" width="80%" />
<p class="caption">
Figure 1.10: Errors and uncertainties on parameter estimation, caused by measurement and modelling errors
</p>
</div>
<p>We divided source of errors into experimental and numerical errors. The Guide to the expression of Uncertainty in Measurement (GUM)(<span class="citation">JCGM (<a href="#ref-jcgm2008evaluation" role="doc-biblioref">2008</a>)</span>) then separates errors into a <strong>random</strong> component and a <strong>systematic</strong> component: systematic errors are errors which retain a non-zero mean if the measurement was repeated an infinite number of times under repeatability conditions. Systematic and random errors, whether they concern the measurement or the modelling procedures, will affect the estimation of a parameter <span class="math inline">\(\theta\)</span> in terms of <strong>accuracy</strong> and <strong>precision</strong>. The figure above illustrates accuracy and precision in the case of estimating a parameter value <span class="math inline">\(\theta\)</span>, but the exact same terminology can be used if the purpose of the trained model is to predict the future values of a variable <span class="math inline">\(y\)</span>.</p>
<ul>
<li>The GUM defines <strong>uncertainty</strong> (of measurement) as the dispersion of the values that could reasonably be attributed to a measured quantity. Similarly, parameter estimates or model predictions come with an uncertainty, which quantifies their possible range of values caused by the random errors in the measurement and modelling processes. Precision is an indicator of low uncertainty, and can be conveyed by <strong>confidence intervals</strong>.</li>
<li>On the other hand, accuracy is a measure of <strong>bias</strong>. It is the difference between the “true” value of the target variable and the mean of our estimation.</li>
</ul>
<p>Biased estimates and predictions are the outcome of errors that have not been explicitely taken into account in the inverse problem. We tend to prefer low bias and high uncertainty, than high bias and low uncertainty: indeed, a high uncertainty suggests that the data were not sufficient to provide confident inferences, which incites caution when communicating the results. On the contrary, the bias cannot be simply estimated and is not visible. The worst case scenario is obtaining a bias higher than the uncertainty, which means that the true reference value is not even contained in our confidence interval. By including possible systematic errors in the model formulation, we wish to “turn bias into uncertainty”.</p>
<p>In order to ensure, as much as possible, that the parameters and predictions returned by the model calibration procedure are unbiased and physically interpretable, a complete workflow will be described in the next chapter of this book. This workflow sums up the important steps that should be followed before and after applying the training algorithm itself, and the various tests to be performed to prevent biased conclusions. Statistical modelling will give us the tools to perform such a careful analysis of data.</p>
</div>
</div>
<div id="categories" class="section level2">
<h2><span class="header-section-number">1.3</span> Categories of data-driven modelling approaches</h2>
<div id="either-physical-interpretability-or-prediction-accuracy" class="section level3">
<h3><span class="header-section-number">1.3.1</span> Either physical interpretability or prediction accuracy</h3>
<p>The main subject of this book is to propose a workflow for the analysis of building energy data, that attempts to make the most out of the available data while avoiding the inherent pitfalls of inverse problems. This workflow is described and applied in the parts of the book that follow. Before presenting it, it is however perhaps necessary to clarify some aspects of vocabulary.</p>
<p>The previous sections have used expressions that seemed interchangeable, or at least overlapping in their definitions: model calibration; data-driven modelling; statistical learning and inference; inverse problems… These terms can describe the same process, or a part of it: collecting data and interpreting them with a numerical or a statistical model, in order to draw conclusions that will support energy conservation measures. There is so much literature on data-driven approaches for forecasting building energy consumption and demand, that several reviews are made every year, and a review of these reviews could be done. One noticeable trend is to classify models into white-box, grey-box and black-box (<span class="citation">Deb and Schlueter (<a href="#ref-deb2021review" role="doc-biblioref">2021</a>)</span>), according to their physical interpretability.</p>
<p>A classification of data analysis methods and terms is proposed here: models categories from white-box to black-box are shown on a scale of two criteria: physical interpretability and forecasting accuracy. They are then roughly separated into three types of approaches: model calibration (mostly for white-box models), machine learning (black-box) and statistical learning with (grey-box) probabilistic models).</p>
<div class="figure"><span style="display:block;" id="fig:unnamed-chunk-6"></span>
<img src="figures/111_methods.png" alt="Data analysis methods can be split into three categories." width="70%" />
<p class="caption">
Figure 1.11: Data analysis methods can be split into three categories.
</p>
</div>
<p>The first criterion by which methods can be classified is their <strong>requirements</strong>. These applications shown above essentially have at least one of the following two requirements:</p>
<ul>
<li>Applications that require the ability to <strong>accurately forecast</strong> the energy use, or any other variable: energy management, optimised predictive control. These applications do not need the trained predictive model to have physically interpretable parameters, or even parameters at all.</li>
<li>Applications that involve learning the value of one or more <strong>interpretable physical values</strong> that describe physical properties of a building. These applications, such as the co-heating test, may be denote performance assessment or characterisation.</li>
</ul>
<p>Some applications require both prediction accuracy and physical interpretability to some extent: measurement and verification, commissioning, fault detection…</p>
<p>The requirement of data analysis will determine the type of model that will be trained to replicate the data. The type of model is then closely related to the way that inferences will be drawn from it. We can loosely classify data analysis workflows into the three following categories:</p>
</div>
<div id="calibrated-simulation-white-box" class="section level3">
<h3><span class="header-section-number">1.3.2</span> Calibrated simulation (white-box)</h3>
<p>Model calibration usually denotes fitting numerical models which are based on a more or less detailed physical description of the building, complete with a description of HVAC systems and controls, usually without a statistical representation of variables. The advantage of these models is their interpretability: each parameter has a direct meaning, which can be related to thermophysical properties of the envelope or systems. The IPMVP Option D evaluates energy savings by directly adding or removing energy conservation measures in a calibrated numerical model, and therefore requires such a detailed description of the building.</p>
<p>Detailed building energy models can be trained to replicate data by manual adjustement of parameters, or by more automated methods (<span class="citation">Reddy (<a href="#ref-reddy2006literature" role="doc-biblioref">2006</a>)</span>). The ASHRAE Guideline 14 specifies what is an acceptable level of accuracy or uncertainty for a calibrated simulation with very permissive criteria: “typically, models are declared to be calibrated if they produce Mean Bias Errors (MBE) within 10% and CV(RMSE) within 30% when using hourly data, or 5% MBE and 15% CV(RMSE) with monthly data.”</p>
<p>Calibrating detailed models however comes with conditions and limitations. A sufficiently detailed model, with enough degrees of freedom, will have no difficulty satisfying the above criteria, but may do so without necessarily assigning their true physical value to each parameter. This inverse problem may have identifiability issues, i.e. the existence of infinitely many combinations of different parameters which result in the same model output. A preliminary sensitivity analysis may be conducted in order to only select the most significant parameters as free for calibration, while fixing the rest. Still, deterministic models greatly underestimate the bias and uncertainty of their own predictions, and calibrated simulation can easily satisfy ASHRAE’s validation criterion without representing the true state of a building.</p>
</div>
<div id="machine-learning-black-box" class="section level3">
<h3><span class="header-section-number">1.3.3</span> Machine learning (black-box)</h3>
<p>On the other side of the spectrum, <strong>machine learning</strong> (ML) is a purely data-driven approach. ML models are not based on physical considerations, but are designed to replicate observed patterns with maximum flexibility and adaptability. The most popular choices of ML methods are Artificial Neural Networks, Support Vector Machines, Boosting and Random Forests. One of the main references on the field is The Elements of Statistical Learning by (<span class="citation">Hastie, Tibshirani, and Friedman (<a href="#ref-hastie2009elements" role="doc-biblioref">2009</a>)</span>). As mentioned earlier, there is enough literature on data-driven building energy modelling to motivate a review of reviews (<span class="citation">Amasyali and El-Gohary (<a href="#ref-amasyali2018review" role="doc-biblioref">2018</a>)</span>), even when only focusing on the machine learning (black-box) side.</p>
<p>Because of their lack of physical interpretability, it is difficult for trained ML models to provide insight into thermophysical properties of building components. For this reason, their applications are complementary to the energy model calibration approach mentioned in the previous section. However, they are designed for prediction: they are well suited for forecasting energy demand. ML also comes with standard practices of validation and model order selection, in order to find a good bias-variance tradeoff and ensure accurate predictions.</p>
<p>This book will not venture very far into machine learning territory. We will however use Gaussian Process models at some point, by integrating them into other statistical models rather than by themselves.</p>
</div>
<div id="statistical-modelling-and-inference-grey-box" class="section level3">
<h3><span class="header-section-number">1.3.4</span> Statistical modelling and inference (grey-box)</h3>
<p>Calibrated simulation and machine learning both have advantages and limitations, as they are either appropriate for parameter interpretability or prediction accuracy. This book will focus on the third option: probabilistic modelling and statistical inference. Statistical inference can either follow a frequentist or a Bayesian paradigm: both will be introduced and demonstrated in our applications.</p>
<p>Statistical models represent the data-generating process (the building) as a set of statistical assumptions and stochastic processes, rather than deterministic relationships between variables. The formulation of these stochastic processes can be based on physical considerations, like a typical building energy model, except that they explicitely include possible errors and uncertainty. As a result, parameter estimates and predictions are inferred with a certain uncertainty as well, which translates the confidence that our model is able to produce about them. Model checking criteria then allow us to anticipate possible bias: results produced by a thoroughly validated statistical inference procedure are more reliable than deterministic calibrated simulation.</p>
<p>Probabilistic modelling starts with the definition of an <em>sampling distribution</em> <span class="math inline">\(p\left(y|\theta\right)\)</span>, which is the distribution of the observed data <span class="math inline">\(y\)</span> conditional on the model parameters <span class="math inline">\(\theta\)</span>. When viewed as a function of <span class="math inline">\(\theta\)</span> for fixed <span class="math inline">\(y\)</span>, this distribution is called the likelihood function. Finding the value of <span class="math inline">\(\theta\)</span> that maximizes the likelihood function is called Maximum Likelihood Estimation, one of the main cases of frequentist inference.</p>
<p>Bayesian inference adds a prior probability distribution <span class="math inline">\(p(\theta)\)</span> to the problem. The prior distribution describes any knowledge we may already have regarding the model parameters, before accounting for the measured data. According to (<span class="citation">Gelman et al. (<a href="#ref-gelman2013bayesian" role="doc-biblioref">2013</a>)</span>): “Bayesian inference is the process of fitting a probability model to a set of data and summarizing the result by a probability distribution on the parameters of the model and on unobserved quantities such as predictions for new observations”. Therefore, another specificity of Bayesian inference compared to frequentist inference is the fact that all variables of the problem are described as probability distributions, rather than point estimates.</p>
<p>This book is focused on statistical modelling and inference applied to building energy performance assessment. The next chapter will now describe how building physics can be formulated with statistical models, and present a few possible structures for these models. Then, we will propose a full workflow for statistical inference, either frequentist or Bayesian, which aims at making sure that models are well defined and trained for a given application.</p>

</div>
</div>
</div>
<h3>References</h3>
<div id="refs" class="references">
<div id="ref-amasyali2018review">
<p>Amasyali, Kadir, and Nora M El-Gohary. 2018. “A Review of Data-Driven Building Energy Consumption Prediction Studies.” <em>Renewable and Sustainable Energy Reviews</em> 81: 1192–1205.</p>
</div>
<div id="ref-araya2017ensemble">
<p>Araya, Daniel B, Katarina Grolinger, Hany F ElYamany, Miriam AM Capretz, and Girma Bitsuamlak. 2017. “An Ensemble Learning Framework for Anomaly Detection in Building Energy Consumption.” <em>Energy and Buildings</em> 144: 191–206.</p>
</div>
<div id="ref-beck1985inverse">
<p>Beck, James V, Ben Blackwell, and Charles R St Clair Jr. 1985. <em>Inverse Heat Conduction: Ill-Posed Problems</em>. James Beck.</p>
</div>
<div id="ref-deb2021review">
<p>Deb, C, and A Schlueter. 2021. “Review of Data-Driven Energy Modelling Techniques for Building Retrofit.” <em>Renewable and Sustainable Energy Reviews</em> 144: 110990.</p>
</div>
<div id="ref-gelman2013bayesian">
<p>Gelman, Andrew, John B Carlin, Hal S Stern, David B Dunson, Aki Vehtari, and Donald B Rubin. 2013. <em>Bayesian Data Analysis</em>. CRC press.</p>
</div>
<div id="ref-granderson2020building">
<p>Granderson, Jessica, Guanjing Lin, Ari Harding, Piljae Im, and Yan Chen. 2020. “Building Fault Detection Data to Aid Diagnostic Algorithm Creation and Performance Testing.” <em>Scientific Data</em> 7 (1): 1–14.</p>
</div>
<div id="ref-hastie2009elements">
<p>Hastie, Trevor, Robert Tibshirani, and Jerome Friedman. 2009. <em>The Elements of Statistical Learning: Data Mining, Inference, and Prediction</em>. Springer Science &amp; Business Media.</p>
</div>
<div id="ref-jcgm2008evaluation">
<p>JCGM. 2008. “Evaluation of Measurement Data—Guide to the Expression of Uncertainty in Measurement.” <em>Int. Organ. Stand. Geneva ISBN</em> 50: 134.</p>
</div>
<div id="ref-maillet2010problemes">
<p>Maillet, Denis. 2010. <em>Problèmes Inverses En Diffusion Thermique</em>. Ed. Techniques Ingénieur.</p>
</div>
<div id="ref-reddy2006literature">
<p>Reddy, T Agami. 2006. “Literature Review on Calibration of Building Energy Simulation Programs: Uses, Problems, Procedures, Uncertainty, and Tools.” <em>ASHRAE Transactions</em> 112: 226.</p>
</div>
<div id="ref-rouchier2018solving">
<p>Rouchier, Simon. 2018. “Solving Inverse Problems in Building Physics: An Overview of Guidelines for a Careful and Optimal Use of Data.” <em>Energy and Buildings</em> 166: 178–95.</p>
</div>
</div>
            </section>

          </div>
        </div>
      </div>
<a href="index.html" class="navigation navigation-prev " aria-label="Previous page"><i class="fa fa-angle-left"></i></a>
<a href="modelling.html" class="navigation navigation-next " aria-label="Next page"><i class="fa fa-angle-right"></i></a>
    </div>
  </div>
<script src="libs/gitbook-2.6.7/js/app.min.js"></script>
<script src="libs/gitbook-2.6.7/js/lunr.js"></script>
<script src="libs/gitbook-2.6.7/js/clipboard.min.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-search.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-sharing.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-fontsettings.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-bookdown.js"></script>
<script src="libs/gitbook-2.6.7/js/jquery.highlight.js"></script>
<script src="libs/gitbook-2.6.7/js/plugin-clipboard.js"></script>
<script>
gitbook.require(["gitbook"], function(gitbook) {
gitbook.start({
"sharing": {
"github": false,
"facebook": false,
"twitter": false,
"linkedin": false,
"weibo": false,
"instapaper": false,
"vk": false,
"whatsapp": false,
"all": ["facebook", "twitter", "linkedin", "weibo", "instapaper"]
},
"fontsettings": {
"theme": "white",
"family": "sans",
"size": 2
},
"edit": {
"link": "https://github.com/rstudio/bookdown-demo/edit/master/A01-scope.Rmd",
"text": "Edit"
},
"history": {
"link": null,
"text": null
},
"view": {
"link": null,
"text": null
},
"download": ["buildingenergygeeks.pdf", "buildingenergygeeks.epub"],
"search": {
"engine": "lunr",
"options": null
},
"toc": {
"collapse": "subsection",
"scroll_highlight": true
},
"toolbar": {
"position": "fixed"
},
"info": true
});
});
</script>

<!-- dynamically load mathjax for compatibility with self-contained -->
<script>
  (function () {
    var script = document.createElement("script");
    script.type = "text/javascript";
    var src = "true";
    if (src === "" || src === "true") src = "https://mathjax.rstudio.com/latest/MathJax.js?config=TeX-MML-AM_CHTML";
    if (location.protocol !== "file:")
      if (/^https?:/.test(src))
        src = src.replace(/^https?:/, '');
    script.src = src;
    document.getElementsByTagName("head")[0].appendChild(script);
  })();
</script>
</body>

</html>
