
<!DOCTYPE html>


<html lang="en" data-content_root="./" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Simplified building energy modelling &#8212; Building energy probabilistic modelling</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="_static/styles/bootstrap.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="_static/styles/pydata-sphinx-theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />

  
  <link href="_static/vendor/fontawesome/6.5.2/css/all.min.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=03e43079" />
    <link rel="stylesheet" type="text/css" href="_static/styles/sphinx-book-theme.css?v=eba8b062" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.8ecb98da25f57f5357bf6f572d296f466b2cfe2517ffebfabe82451661e28f02.css?v=6644e6bb" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-design.min.css?v=95c83b7e" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b" />
<link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b" />
  <script src="_static/vendor/fontawesome/6.5.2/js/all.min.js?digest=dfe6caa3a7d634c4db9b"></script>

    <script src="_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="_static/doctools.js?v=9a2dae69"></script>
    <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="_static/copybutton.js?v=f281be69"></script>
    <script src="_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'modelling';</script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="A Bayesian data analysis workflow" href="workflow.html" />
    <link rel="prev" title="Motivation for probabilistic modelling" href="background.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-primary-sidebar-checkbox"/>
  <label class="overlay overlay-primary" for="pst-primary-sidebar-checkbox"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-secondary-sidebar-checkbox"/>
  <label class="overlay overlay-secondary" for="pst-secondary-sidebar-checkbox"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="index.html">
  
  
  
  
  
    
    
      
    
    
    <img src="_static/logo.png" class="logo__image only-light" alt="Building energy probabilistic modelling - Home"/>
    <script>document.write(`<img src="_static/logo.png" class="logo__image only-dark" alt="Building energy probabilistic modelling - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item">

 <script>
 document.write(`
   <button class="btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="index.html">
                    Building energy probabilistic modelling
                </a>
            </li>
        </ul>
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Background</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="background.html">Motivation for probabilistic modelling</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Simplified building energy modelling</a></li>
<li class="toctree-l1"><a class="reference internal" href="workflow.html">A Bayesian data analysis workflow</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Simple regression</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="linearregression.html">Linear regression (PyMC)</a></li>
<li class="toctree-l1"><a class="reference internal" href="linearregression_stan.html">Linear regression (Stan)</a></li>
<li class="toctree-l1"><a class="reference internal" href="changepoint.html">Energy signature</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Time series</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="timeseries_intro.html">Time series models</a></li>
<li class="toctree-l1"><a class="reference internal" href="armax.html">ARMAX models</a></li>
<li class="toctree-l1"><a class="reference internal" href="autocorrelated.html">Autocorrelated energy signature</a></li>
<li class="toctree-l1"><a class="reference internal" href="hmm.html">Hidden Markov models</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">State-space models</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="statespace_intro.html">Principle of SSMs</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">References</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="data.html">Data</a></li>
<li class="toctree-l1"><a class="reference internal" href="references.html">References</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/srouchier/buildingenergygeeks" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/srouchier/buildingenergygeeks/issues/new?title=Issue%20on%20page%20%2Fmodelling.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="_sources/modelling.md" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.md</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="theme-switch fa-solid fa-sun fa-lg" data-mode="light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg" data-mode="dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"></i>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm pst-navbar-icon search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<button class="sidebar-toggle secondary-toggle btn btn-sm" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Simplified building energy modelling</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#measurement-and-modelling-boundaries">Measurement and modelling boundaries</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#building-physics-in-a-nutshell">Building physics in a nutshell</a></li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="simplified-building-energy-modelling">
<span id="chap-modelling"></span><h1>Simplified building energy modelling<a class="headerlink" href="#simplified-building-energy-modelling" title="Link to this heading">#</a></h1>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>This section is incomplete and will be updated progressively along with the tutorials.</p>
</div>
<p>The positioning of this book is Bayesian data analysis applied to building energy performance assessment. The first step into this approach, before taking data into consideration, is the probabilistic modelling of the energy balance of buildings. Rather than using Building Energy Simulation (BES) software, our approach is generally to start from simple models and gradually increase complexity if required. This means writing each equation individually, and formulating uncertainty into the probabilistic framework.</p>
<section id="measurement-and-modelling-boundaries">
<h2>Measurement and modelling boundaries<a class="headerlink" href="#measurement-and-modelling-boundaries" title="Link to this heading">#</a></h2>
<p>The first step into setting up a probability model is the choice of its boundaries, i.e. which of the measured data is the <em>dependent</em> variable, and which are the <em>explanatory</em> variables.</p>
<ul class="simple">
<li><p>The dependent variable <span class="math notranslate nohighlight">\(y\)</span>, or model output, is a variable that we wish for a fitted model to be able to predict (this book does not cover situations with several dependent variables in a single model).</p></li>
<li><p>The explanatory variables, or independent variables, are the model inputs by which we try to explain the evolutions of the dependent variable. Explanatory variables are denoted <span class="math notranslate nohighlight">\(x\)</span> in most regression models, or <span class="math notranslate nohighlight">\(u\)</span> in more complex hierarchical models where <span class="math notranslate nohighlight">\(x\)</span> may denote a latent variable instead.</p></li>
</ul>
<p>The IPMVP defines measurement boundaries as “notional boundaries drawn around equipment, systems or facilities to segregate those which are relevant to saving determination from those which are not. All Energy Consumption and Demand of equipment or systems within the boundary must be measured or estimated. […] Any energy effects occurring beyond the selected measurement boundary are called interactive effects. The magnitude of any interactive effects needs to be estimated or evaluated to determine savings associated with the ECMs.”</p>
<figure class="align-center" id="formalisation2">
<a class="reference internal image-reference" href="_images/201_formalisation.png"><img alt="_images/201_formalisation.png" src="_images/201_formalisation.png" style="width: 700px;" />
</a>
<figcaption>
<p><span class="caption-number">Fig. 13 </span><span class="caption-text">A slightly more elaborate formalisation of a building.</span><a class="headerlink" href="#formalisation2" title="Link to this image">#</a></p>
</figcaption>
</figure>
<p>The same definition of boundaries work for simulations: a model must be defined so that its inputs and outputs are the measured independent and dependent variables, and all energy effects occurring within these boundaries are either fixed, or part of the list of parameters <span class="math notranslate nohighlight">\(\theta\)</span> that will be estimated by calibration.</p>
<p><a class="reference internal" href="#formalisation2"><span class="std std-numref">Fig. 13</span></a> proposes a decomposition of a building into three main categories of models, with different scopes and purposes, that we will cover in tutorials.</p>
<ul class="simple">
<li><p>Some models are focused on a single thermal zone. They solve its energy balance by receiving its heating, cooling and ventilation loads as input, and compute the indoor temperature. The target of these models is often the characterisation of the envelope’s heat transfer coefficient. RC models, covered later in this book, belong in this category. HVAC systems are usually not in the modelling boundary.</p></li>
<li><p>Whole building models take weather files and occupancy information (set points, schedules, internal heat gain) as input. These models range from very simplified (energy signature models) to detailed BES. The dependent variable can be energy consumption recorded by meters, or heating and cooling loads if such measurements are available.</p></li>
<li><p>For the purpose of fault detection and diagnosis, models focused on a single system are possible, if measurements are available on its boundaries.</p></li>
</ul>
</section>
<section id="building-physics-in-a-nutshell">
<h2>Building physics in a nutshell<a class="headerlink" href="#building-physics-in-a-nutshell" title="Link to this heading">#</a></h2>
<p>BES decomposes a building into separate thermal zones, each of which is assumed to have a uniform air temperature. A single-family house may be split into one or two zones, while larger housings and office buildings have more, usually denoted by their orientation and usage. The temporal evolution of temperature, humidity and other variables of comfort or indoor air quality, are calculated in each zone as consequences of: influence of the weather; exchange between zones; HVAC settings; occupancy. BES software can reach quite a high level of detail when modelling the phenomena that influence these indoor variables: long-wave radiative heat exchange between all walls; position of the sunspot; influence of furniture on indoor humidity; CFD modelling of air flow…</p>
<p>Since we will give our building energy models a probabilistic formulation, these models should stay as simple as possible, while staying close to the main phenomena that govern the heat and energy balance of an observed building. A schematic outlook of heat gains and losses in a heated space is shown on <a class="reference internal" href="#sankey"><span class="std std-numref">Fig. 14</span></a> on the example of a heated building in which gas is the main fuel used by the heating appliances. A similar reasoning can be done in other conditions, such as an air conditioned building in summer.</p>
<figure class="align-center" id="sankey">
<a class="reference internal image-reference" href="_images/202_sankey.png"><img alt="_images/202_sankey.png" src="_images/202_sankey.png" style="width: 800px;" />
</a>
<figcaption>
<p><span class="caption-number">Fig. 14 </span><span class="caption-text">Decomposition of heat gain and loss in a heated zone</span><a class="headerlink" href="#sankey" title="Link to this image">#</a></p>
</figcaption>
</figure>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="background.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Motivation for probabilistic modelling</p>
      </div>
    </a>
    <a class="right-next"
       href="workflow.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">A Bayesian data analysis workflow</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#measurement-and-modelling-boundaries">Measurement and modelling boundaries</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#building-physics-in-a-nutshell">Building physics in a nutshell</a></li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Simon Rouchier
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2025.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b"></script>
<script src="_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>